{
  "_nota": "DATO REAL extraído del PDF por subagente — verificar",
  "ano": 2021,
  "fecha": "03/11/2021",
  "id": "450108-2021-11-03",
  "serie": "450108",
  "identidad": {
    "fabricante": "SIEMENS",
    "ano_fabricacion": 2020,
    "potencia": "20 MVA",
    "tensiones": "63.5 / 13.8 kV",
    "grupo_conexion": "Dyn1yn1",
    "refrigeracion": "OFAF",
    "frecuencia": "60 Hz",
    "fases": "3",
    "cliente": "Afinia",
    "subestacion": "Bocagrande",
    "ubicacion": "Bolívar"
  },
  "bloques": [
    {
      "prueba": "tand",
      "titulo": "Factor de potencia / Tan δ por sección de aislamiento",
      "unidad": "%",
      "eje_x": "Sección",
      "grafica": "barra",
      "limite": 1,
      "guia": 0.5,
      "calif": "SATISFACTORIA",
      "series": [
        { "nombre": "Tan δ @ 10 kV", "puntos": [
          { "x": "CH+CHL", "y": 0.18, "extra": { "Cap (pF)": 5732.6 } },
          { "x": "CH", "y": 0.18, "extra": { "Cap (pF)": 3499.1 } },
          { "x": "CHL", "y": 0.15, "extra": { "Cap (pF)": 2233.5 } },
          { "x": "CL+CLH", "y": 0.20, "extra": { "Cap (pF)": 10713 } },
          { "x": "CL", "y": 0.22, "extra": { "Cap (pF)": 8479.7 } },
          { "x": "CLH", "y": 0.15, "extra": { "Cap (pF)": 2233.6 } }
        ] },
        { "nombre": "Tan δ @ 2 kV", "puntos": [
          { "x": "CH+CHL", "y": 0.18, "extra": { "Cap (pF)": 5734.0 } },
          { "x": "CH", "y": 0.20, "extra": { "Cap (pF)": 3500.9 } },
          { "x": "CHL", "y": 0.14, "extra": { "Cap (pF)": 2233.1 } },
          { "x": "CL+CLH", "y": 0.25, "extra": { "Cap (pF)": 10714 } },
          { "x": "CL", "y": 0.26, "extra": { "Cap (pF)": 8483.0 } },
          { "x": "CLH", "y": 0.19, "extra": { "Cap (pF)": 2231.0 } }
        ] }
      ]
    },
    {
      "prueba": "bushing",
      "titulo": "Factor de potencia de bujes AT 66 kV (C1 - UST)",
      "unidad": "%",
      "eje_x": "Buje",
      "grafica": "barra",
      "limite": 1,
      "guia": 0.5,
      "limite_desbalance": null,
      "invertir": false,
      "calif": "SATISFACTORIA",
      "series": [
        { "nombre": "Tan δ (%)", "puntos": [
          { "x": "U", "y": 0.61, "extra": { "Cap. placa (pF)": 186, "Cap. medida (pF)": 184.39, "Tensión (V)": 10000, "Evaluación": "Correcto" } },
          { "x": "V", "y": 0.79, "extra": { "Cap. placa (pF)": 187, "Cap. medida (pF)": 186.37, "Tensión (V)": 10000, "Evaluación": "Correcto" } },
          { "x": "W", "y": 0.51, "extra": { "Cap. placa (pF)": 186, "Cap. medida (pF)": 184.40, "Tensión (V)": 10000, "Evaluación": "Correcto" } }
        ] }
      ]
    },
    {
      "prueba": "excitacion",
      "titulo": "Corriente de excitación AT por TAP - 10 kV",
      "unidad": "mA",
      "eje_x": "Posición del TAP",
      "grafica": "linea",
      "limite_desbalance": 10,
      "calif": "SATISFACTORIA",
      "series": [
        { "nombre": "Fase A", "puntos": [
          { "x": 6, "y": 28.666, "extra": { "P (W)": 178.21 } }
        ] },
        { "nombre": "Fase B", "puntos": [
          { "x": 6, "y": 22.295, "extra": { "P (W)": 130.56 } }
        ] },
        { "nombre": "Fase C", "puntos": [
          { "x": 6, "y": 28.405, "extra": { "P (W)": 180.04 } }
        ] }
      ]
    },
    {
      "prueba": "relacion",
      "titulo": "Relación de transformación AT/BT (T1=66 kV, T2=13.8 kV)",
      "unidad": "",
      "eje_x": "Posición del TAP",
      "grafica": "linea",
      "limite_desbalance": 0.5,
      "calif": "SATISFACTORIA",
      "series": [
        { "nombre": "Fase A", "puntos": [
          { "x": 6, "y": 8.2811, "extra": { "%DIF": -0.13 } }
        ] },
        { "nombre": "Fase B", "puntos": [
          { "x": 6, "y": 8.2818, "extra": { "%DIF": -0.14 } }
        ] },
        { "nombre": "Fase C", "puntos": [
          { "x": 6, "y": 8.2803, "extra": { "%DIF": -0.12 } }
        ] }
      ]
    },
    {
      "prueba": "resistencia",
      "titulo": "Resistencia de devanados AT por TAP",
      "unidad": "Ω",
      "eje_x": "Posición del TAP",
      "grafica": "linea",
      "limite_desbalance": 5,
      "calif": "SATISFACTORIA",
      "series": [
        { "nombre": "Fase A", "puntos": [
          { "x": 6, "y": 1.398 }
        ] },
        { "nombre": "Fase B", "puntos": [
          { "x": 6, "y": 1.401 }
        ] },
        { "nombre": "Fase C", "puntos": [
          { "x": 6, "y": 1.405 }
        ] }
      ]
    },
    {
      "prueba": "resistencia",
      "titulo": "Resistencia de devanados BT",
      "unidad": "mΩ",
      "eje_x": "Devanado / Fase",
      "grafica": "barra",
      "limite_desbalance": 5,
      "calif": "SATISFACTORIA",
      "series": [
        { "nombre": "BT - X0-X1", "puntos": [ { "x": "BT-X0X1", "y": 19.08 } ] },
        { "nombre": "BT - X0-X2", "puntos": [ { "x": "BT-X0X2", "y": 19.09 } ] },
        { "nombre": "BT - X0-X3", "puntos": [ { "x": "BT-X0X3", "y": 19.18 } ] }
      ]
    },
    {
      "prueba": "aislamiento",
      "titulo": "Resistencia de aislamiento (Megger a 1 min)",
      "unidad": "GΩ",
      "eje_x": "Configuración",
      "grafica": "barra",
      "limite": 1,
      "guia": 5,
      "invertir": true,
      "calif": "SATISFACTORIA",
      "series": [
        { "nombre": "Aislamiento (GΩ)", "puntos": [
          { "x": "AT–BT", "y": 18.38 },
          { "x": "AT–T", "y": 12.63 },
          { "x": "BT–T", "y": 11.96 }
        ] }
      ]
    }
  ]
}
