{
  "_nota": "DATO REAL extraído del PDF de SFRA por subagente — verificar. Las trazas SFRA (magnitud dB + fase grados vs frecuencia) están SOLO como gráficas-imagen en el informe (ensayos de circuito abierto por devanado, págs 8-16); NO hay tabla numérica dB-Hz, por eso NO se crearon series de curva (sería inventar). SÍ hay tablas tabuladas de coeficientes de correlación DL/T911-2004 (RLF, RMF, RHF) + factor E + diagnóstico DL/T911-2004 y NCEPRI por cada comparación de devanados/fases. Norma aplicable: DL/T911-2004 con equipo FRANEO 800 (S/N no especificado en este PDF). Diagnóstico final del ensayo: FAVORABLE. Trafo móvil de doble configuración: grupo de conexión de placa YNyn0yn0 – DYn1yn1.",
  "ano": 2022,
  "fecha": "18/01/2022",
  "id": "450108-2022-01-18-sfra",
  "nombre": "220118 SFRA TRF MOVIL 20MVA NS 450108 doble config (YNyn0yn0 / DYn1yn1)",
  "serie": "450108",
  "identidad": {
    "fabricante": "SIEMENS",
    "ano_fabricacion": 2020,
    "potencia": "20 MVA",
    "tensiones": "110000 / 34500 / 13800 V",
    "grupo_conexion": "YNyn0yn0 – DYn1yn1",
    "refrigeracion": "OFAF",
    "frecuencia": "60 Hz",
    "fases": "3",
    "tap_operacion_primario": 1,
    "tap_operacion_secundario": 3,
    "cliente": "AFINIA – Grupo E.P.M",
    "subestacion": "Membrillal",
    "ubicacion": "Bolívar",
    "norma": "DL/T911-2004",
    "equipo_prueba": "FRANEO 800",
    "temperatura_ambiente": "38°C",
    "temperatura_aceite": "40°C",
    "humedad_relativa": "72 %"
  },
  "bloques": [
    {
      "prueba": "sfra",
      "titulo": "Coeficientes de correlación SFRA por comparación de devanados (DL/T911-2004)",
      "unidad": "CC",
      "eje_x": "Banda",
      "grafica": "barra",
      "_fuente": "Tablas DL/T911-2004 de cada slide de COMPARACION (págs 9-16, no estimadas de gráfica). RLF=banda baja, RMF=banda media, RHF=banda alta; E=factor de evaluación NCEPRI. Veredicto DL/T911 y NCEPRI en extra del primer punto de cada serie.",
      "series": [
        { "nombre": "110 kV: (U-PN) vs (V-PN)", "puntos": [
          { "x": "RLF", "y": 2.0, "extra": { "DL/T911-2004": "Devanado normal", "NCEPRI": "Devanado normal", "E": 1.54 } },
          { "x": "RMF", "y": 1.65 },
          { "x": "RHF", "y": 1.39 }
        ] },
        { "nombre": "110 kV: (U-N) vs (W-PN)", "puntos": [
          { "x": "RLF", "y": 2.3, "extra": { "DL/T911-2004": "Devanado normal", "NCEPRI": "Devanado normal", "E": 1.52 } },
          { "x": "RMF", "y": 1.68 },
          { "x": "RHF", "y": 1.37 }
        ] },
        { "nombre": "110 kV: (V-PN) vs (W-PN)", "puntos": [
          { "x": "RLF", "y": 2.19, "extra": { "DL/T911-2004": "Devanado normal", "NCEPRI": "Devanado normal", "E": 1.28 } },
          { "x": "RMF", "y": 1.99 },
          { "x": "RHF", "y": 3.15 }
        ] },
        { "nombre": "34.5 kV: (X-Pn1) vs (Y-Pn1)", "puntos": [
          { "x": "RLF", "y": 1.4, "extra": { "DL/T911-2004": "Deformación leve", "NCEPRI": "Devanado normal", "E": 1.21 } },
          { "x": "RMF", "y": 1.94 },
          { "x": "RHF", "y": 3.21 }
        ] },
        { "nombre": "34.5 kV: (X-Pn1) vs (Z-Pn1)", "puntos": [
          { "x": "RLF", "y": 1.91, "extra": { "DL/T911-2004": "Deformación leve", "NCEPRI": "Devanado normal", "E": 1.33 } },
          { "x": "RMF", "y": 1.93 },
          { "x": "RHF", "y": 3.15 }
        ] },
        { "nombre": "34.5 kV: (Y-Pn1) vs (Z-Pn1)", "puntos": [
          { "x": "RLF", "y": 1.32, "extra": { "DL/T911-2004": "Deformación leve", "NCEPRI": "Devanado normal", "E": 1.41 } },
          { "x": "RMF", "y": 2.2 },
          { "x": "RHF", "y": 3.15 }
        ] },
        { "nombre": "13.8 kV: (R-Pn2) vs (S-Pn2)", "puntos": [
          { "x": "RLF", "y": 1.47, "extra": { "DL/T911-2004": "Deformación leve", "NCEPRI": "Devanado normal", "E": 1.46 } },
          { "x": "RMF", "y": 2.02 },
          { "x": "RHF", "y": 2.2 }
        ] },
        { "nombre": "13.8 kV: (R-Pn2) vs (T-Pn2)", "puntos": [
          { "x": "RLF", "y": 1.79, "extra": { "DL/T911-2004": "Deformación leve", "NCEPRI": "Devanado normal", "E": 1.16 } },
          { "x": "RMF", "y": 2.14 },
          { "x": "RHF", "y": 1.91 }
        ] },
        { "nombre": "13.8 kV: (S-Pn2) vs (T-Pn2)", "puntos": [
          { "x": "RLF", "y": 1.85, "extra": { "DL/T911-2004": "Deformación leve", "NCEPRI": "Devanado normal", "E": 0.96 } },
          { "x": "RMF", "y": 2.6 },
          { "x": "RHF", "y": 2.39 }
        ] }
      ]
    },
    {
      "prueba": "sfra",
      "titulo": "Diagnóstico global del ensayo SFRA",
      "unidad": "",
      "eje_x": "Veredicto",
      "grafica": "barra",
      "_fuente": "Slide 'Diagnóstico del ensayo' (pág 17). Veredicto cualitativo final del informe.",
      "series": [
        { "nombre": "Resultado del ensayo SFRA", "puntos": [
          { "x": "Veredicto", "y": null, "extra": { "resultado": "FAVORABLE", "observacion": "Homogeneidad entre los trazos; doble hundimiento en fases externas y fase del medio típico de este tipo de construcción. Deformación leve en algunas evaluaciones no es indicio de daño interno severo; pequeños remanentes de magnetismo residual o distanciamiento en entrechapas del núcleo. Complementado con resistencia de devanados y corriente de excitación." } }
        ] }
      ]
    }
  ],
  "_trazas_solo_grafica": [
    "110 kV (Ensayo de circuito abierto) magnitud dB + fase grados: U-PN, V-PN, W-PN (págs 8-9)",
    "34.5 kV (Ensayo de circuito abierto) magnitud dB + fase grados: X-Pn1, Y-Pn1, Z-Pn1 (págs 11-12)",
    "13.8 kV (Ensayo de circuito abierto) magnitud dB + fase grados: R-Pn2, S-Pn2, T-Pn2 (págs 14-15)",
    "Las gráficas de COMPARACIÓN superponen 2 trazas + traza de diferencia (págs 9-16).",
    "Eje X de las gráficas: ~100 Hz a ~2 MHz (escala log). Eje Y magnitud: dB. Eje Y fase: grados.",
    "NO transcritas como series: el informe no incluye los puntos numéricos, solo la imagen de la curva."
  ]
}
