{
  "prueba": "relacion",
  "nombre": "Relación de transformación (TTR)",
  "orden_scorecard": 4,
  "diagnostico_motor": "canónico (desviación vs placa)",

  "_fuente": {
    "datos": "assets/js/domain/pruebas_electricas_schema.js → sanitizarRelacion()",
    "motor_multinorma": "assets/js/domain/pruebas_electricas_multinorma.js → CRITERIOS_MULTINORMA.relacion",
    "scorecard": "assets/js/pruebas-electricas-shell.js → FAMILIAS_SCORE[3]",
    "skill": "skills/pruebas-electricas/relacion-transformacion/",
    "_nota": "El CÓDIGO manda. Refrescar esta ficha si cambia el código."
  },

  "datos_que_extrae_la_IA": {
    "_descripcion": "Filas por par de devanados. Cada fila trae 3 fases o un valor global (ej. 2020 reporta global por par).",
    "filas": [
      {
        "devanado": "AT (default)",
        "asociado": "ej. 'MT', 'BT (Terc.)', 'MT (YNyn0)'",
        "tap": "string",
        "fases": [{ "fase": "A", "valor": "número (relación)", "term": "string", "verificar": "bool" }],
        "global": "número (relación global cuando no hay 3 fases)",
        "global_term": "ej. 'H–X (global)'",
        "desviacion_pct": "número (desviación vs teórica/placa %)",
        "calif": "OK | fuera | n/d (derivada)"
      }
    ]
  },

  "criterio_y_umbrales": {
    "metrica_peor_caso": "máx(|desviacion_pct|) entre filas",
    "criterio_scorecard": "±0.5% vs placa (IEEE C57.152 §7.2.10 / NETA 7.2.2)",
    "formula": "%DIF = (relación medida − relación teórica) / relación teórica × 100",
    "umbral_vigente": {
      "|desviación| ≤ 0.5%": "OK",
      "|desviación| > 0.5%": "fuera",
      "_codigo": "calificarRelacion() · UMBRAL_DESBALANCE.relacion = 0.5"
    },
    "normas_multinorma": [
      { "norma": "ANSI/NETA §7.2.2.D.3", "umbral": "≤0.5% vs teórica/placa", "tipo": "cuantitativo" },
      { "norma": "IEEE C57.152 §7.2.10", "umbral": "±0.5% (coincide con NETA)", "tipo": "mismo umbral; énfasis en tendencia" }
    ],
    "pendiente_de_validar": {
      "_estado": "umbral estable; sin ⚠️ abierto"
    }
  },

  "notas": [
    "La relación teórica sale de la placa (tensiones nominales) — depende de la IDENTIDAD del informe (config móvil, ADR-014).",
    "Prueba INDEPENDIENTE — no fusionar."
  ]
}
